3/N/PE AC, ~ 50Hz, 400V/230V /TN-S Ik"<10kA
L1,L2,L3
```
FI1  FI2  FI3  FI4
40A  40A  40A  40A
4P  4P  4P  4P
400V  400V  400V  400V
30mA  30mA  30mA  30mA
ΔI  ΔI  ΔI  ΔI
10kA  10kA  10kA  10kA
TYPE A  TYPE A  TYPE A  TYPE A
L1,L2,L3/FI1  L1,L2,L3/FI2  L1,L2,L3/FI3  L1,L2,L3/FI4
QM01  FV1  FA1.1  FA1.2  FA1.3  FA1.4  FA1.5  FA1.6  FA1.7  FA1.8  FA1.9  FA2.1  FA2.2  FA2.3  FA2.4  FA2.5  FA2.6  FA2.7  FA2.8  FA2.9  FA3.1  FA3.2  FA3.3  FA3.4  FA3.5  FA3.6  FA3.7  FA3.8  FA3.9  FA4.1  FA4.2  FA4.3  FA4.4  FA4.5  FA4.6  FA4.7  FA4.8  FA4.9
16B/1  16B/1  16B/1  16B/1  16B/1  16B/1  16B/1  16B/1  16B/1  16B/1  16B/1  16B/1  16B/1  16B/1  16B/1  16B/1  16B/1  16B/1  16B/1  16B/1  16C/1  10C/1  10C/1  10C/1  10C/1  10C/1  10C/1  16B/3  16B/3  10B/1  16C/1  16B/3  16B/3  10B/1  16C/3  16B/1
```
63A/3  TI+TII
10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA  10kA
tr=25ns
Uc=275V
(10/350) Iimp=12,5kA/pole
(8/20) Imax=50kA/pole
SOURCE
230/24V
VIDEO
INTERCOM
METER
N/FI1  N/FI2  N/FI3  N/FI4
N
PE
X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L  X1:  N  L
VIDEO INTERCOM UNIT OUTLET
WL-OUTDOOR AC UNIT-CYKY-J 3x2,5
WL-INDOOR AC UNIT-CYKY-J 3x1,5
WL-HP INDOOR UNIT-CYKY-J 3x2,5  WL-HP OUTDOOR UNIT-CYKY-J 5x2,5
WL-HP HEATING-CYKY-J 5x2,5
WL-ELECTRIC STOVE-CYKY-J 5x2,5  WL-ELECTRIC GATE-CYKY-J 5x2,5
ELECTRIC STOVE OUTLET  WL-INTERCOM-2xFTP CAT 6A
HEAT PUMP OUTLET  HEAT PUMP OUTLET  HEAT PUMP OUTLET  ELECTRIC GATE OUTLET
WL-XC-3F-CYKY-J 5x2,5
WL-RACK-CYKY-J 3x2,5
WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5  WL-XC-CYKY-J 3x2,5
WL-EZ-CYKY-J 3x1,5  WL-EZ-CYKY-J 3x1,5  WL-ES-CYKY-J 3x1,5  WL-ES-CYKY-J 3x1,5  WL-ES-CYKY-J 3x1,5  WL-ES-CYKY-J 3x1,5
WL-RE-CYKY-J 5x10
SOCKET CIRCUIT  SOCKET CIRCUIT  SOCKET CIRCUIT  SOCKET CIRCUIT  SOCKET CIRCUIT  SOCKET CIRCUIT  SOCKET CIRCUIT  SOCKET CIRCUIT  SOCKET CIRCUIT  SOCKET CIRCUIT  SOCKET CIRCUIT  SOCKET CIRCUIT  SOCKET CIRCUIT  SOCKET CIRCUIT  SOCKET CIRCUIT  SOCKET CIRCUIT  SOCKET CIRCUIT  SOCKET CIRCUIT
INTERIOR, EXTERIOR
CHARGING OUTLET
LIGHTING CIRCUIT  LIGHTING CIRCUIT  LIGHTING CIRCUIT  LIGHTING CIRCUIT
MAIN SUPPLY  WL-MET-FeZn 10
BLIND OUTLET  BLIND OUTLET
ELECTRIC VEHICLE
AC OUTLET  AC OUTLET
TECHNICAL ROOM  TECHNICAL ROOM
RACK OUTLET
GROUNDING
EXTERIOR  EXTERIOR  EXTERIOR  EXTERIOR  EXTERIOR  KITCHEN  EXTERIOR  EXTERIOR
INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR  INTERIOR
~  ~
RE  GROUNDING  XC  XC  XC  XC  XC  XC  XC  XC  XC  XC  XC  XC  XC  XC  XC  XC  XC  XC  RESERVE  RESERVE  WL-OUTDOOR AC UNIT  WL-EZ  WL-EZ  ES  ES  ES  ES  WL-CHARGING  WL-ELECTRIC STOVE  WL-INDOOR AC UNIT  WL-HP INDOOR UNIT  WL-HP HEATING  WL-HP OUTDOOR UNIT  WL-INTERCOM  WL-ELECTRIC GATE  WL-RACK
DISTRIBUTION BOARD SPECIFICATION:
DISTRIBUTION NETWORKS AND PROTECTIONS:
3/N/PE AC, ~ 50Hz, 400V/230V /TN-S  TYPE:  EATON BF-U-5/120-C - 120 MODULES         
1/N/PE AC, ~ 50Hz, 230V /TN-S
CONSTRUCTION:  STEEL SHEET, SURFACE-MOUNTED, RAL 9016
```
  r     t   i   n
    a    
PROTECTIVE MEASURES:  DIMENSIONS:  590 x 920 x 136 (Width x Height x Depth)  M     K
```
       U
   
   
  .    
B
g 
ENCLOSURE RATING:   IP30/IP20  ý      st  a  v
n  e  b   Í
n      a
BASIC PROTECTION:  v  n
ý   
o  K
  
VOLTAGE:   415V, AC  I   iz   i
n
  
r  ž
- TN SYSTEM (STN 33 2000-4-41 Art.411)
o
in
CURRENT:    In=40A  t
u  i
e
- AUTOMATIC DISCONNECTION OF SUPPLY  a
r
SUPPLY:  FROM TOP
ADDITIONAL PROTECTION:
OUTLETS:  FROM TOP
- RESIDUAL CURRENT DEVICES (STN 33 2000-4-41 Art.415.1)
STANDARDS:  STN EN 61439-1  T  b
e  e
ADDITIONAL PROTECTION:
c h  v  i
t a
n i
- SUPPLEMENTARY BONDING (STN 33 2000-4-41 Art.415.2)
s
c k
  
i e
é
,    n
FRONT VIEW OF DISTRIBUTION BOARD:  INSIDE VIEW OF DISTRIBUTION BOARD:
v e
t e  4
7
I
c  0     a
*
h n  9     b
0
y
o   v
l o
é
g  k
i c  c
t i
k é  e
   a  g
  e  n  e r
WARNING,
ELECTRICAL
EQUIPMENT!
DEVELOPER:  REDIP S.R.O. ,MALÁ LEVÁRE, NO. 867, PSČ 908 74, SR
MAIN
SWITCH!
920 855  870
BUILDING:  SO-01
SWITCH OFF
IN DANGER!
DO NOT EXTINGUISH
WITH WATER
OR FOAM
PD STAGE:  B. INTENT
EXTINGUISHERS!
FAMILY HOUSE "MM"
BUILDING:
FORMAT:  2x A4
BUILDING LOCATION: 4215/166 K.Ú. JAKUBOV (821888), MUNICIPALITY JAKUBOV  DATE:  12/2025
BF-U-5/120-C
SCALE:  1:-
DISCIPLINE:  ELECTRICAL INSTALLATION
500  480  127
RESPONSIBLE DESIGNER:  ING. MARTIN KUBÍK  DRAWING NUMBER:
590  136
E3
DRAWING CONTENT:  DISTRIBUTION BOARD RH